---
autoGroup-2: 1L412000施工技术
title: 1L412010机房设备及天馈线安装
---

第二部分 1L412000通信与广电工程施工技术
=======================================

1L412010机房设备及天馈线安装
============================

1L412011机房设备安装
--------------------

### 一、铁件安装

铁件安装前，应检查材料质量，不得使用生锈、污渍、破损的材料。

铁件安装或加固的位置应满足设计平面图要求。安装的立柱应垂直，垂直度偏差应不大于*1‰*；铁架上梁、连固铁应平直无明显弯曲；电缆支架应端正，间距均匀；列间撑铁应在一条直线上，铁件对墙加固处应满足设计图要求；吊挂安装应牢固、垂直，一列有多个吊挂时，吊挂应在一条直线上。

### 二、电缆走道及槽道安装

电缆主走道及槽道的安装位置应符合施工图设计的规定，左右偏差不得超过*50mm*。

水平走道应与列架保持平行或直角相交，水平度每米偏差不超过*2mm*。

垂直走道应与地面保持垂直并无倾斜现象，垂直度偏差不大于*1‰*。

走道吊架的安装应整齐牢固，保持垂直，无歪斜现象。走线架应保证电气连通，就近连接至室内保护接地排，接地线宜采用*35mm<sup>2</sup>*黄绿色多股铜芯电缆。

### 三、机架设备安装

#### （一）机架安装

机架安装前，应根据设计图纸的尺寸，画线定位，安装位置应满足施工图设计平面图的要求。

需加固底座或机帽时，其规格、型号和尺寸应与机架相符，总体高度应与机房整体机架高度一致，漆色同机架颜色基本一致。

按照机架底角孔洞数量安装底脚螺栓，机架底面为*600mm×300mm*及其以上时应使用4只，机架底面在*600mm×300mm*以下时，可使用2只。

机架的垂直度偏差应不大于*1‰*，调整机架垂直度时，可在机架底角处放置金属片，最多只能垫机架的三个底角。

一列有多个机架时，应先安装列头首架，然后依次安装其余各机架，整列机架前后允许偏差为*3mm*，机架之间的缝隙上下应均匀一致。

机门安装位置应正确，开启灵活。机架、列架标志应正确、清晰、齐全。

#### （二）子架安装

子架安装位置应满足设计要求。子架与机架的加固应牢固、端正，满足设备装配要求，不得影响机架的整体形状和机架门的顺畅开合。子架上的饰件、零配件应装配齐全，接地线应与机架接地端子可靠连接。

子架内机盘槽位应满足设计要求，插接件接触良好，空槽位宜安装空机盘或假面板。

#### （三）机盘安装

安装前应核对机盘的型号是否与现场要求的机盘型号、性能相符。

安插时应依据设计中的面板排列图进行，各种机盘要准确无误地插入子架中相应的位置。

插盘前必须戴好防静电手环，有手汗者要戴手套。

#### （四）零附件安装

光、电、中继器设备机架*DDF、ODF*架等所配置的各种零附件应按厂家提供的装配图正确牢固安装。

*ODF*上活接头的安装数量和方向应满足设计及工艺要求。*DDF*的端子板、同轴插座应牢固，不松动。

#### （五）分路系统、馈管安装

安装前，应核对环行器的工作频段及环行方向是否满足设计要求。

安装螺钉穿行方向应对准天线所在方向，螺钉应安装齐全，波导口应加固紧密，与外接波导口连接应自然、顺直、不受力。

安装馈管时必须使用专用力矩扳手，防止用力过大使馈管变形。

#### （六）波导充气机和外围控制箱安装

波导充气机和外围控制箱采用壁挂式安装时，设备底部应距室内地面*1.5m*，原则上尽可能靠近走线架安装，以便于布线。烟雾、火情探头应装在机房棚顶上；门开关告警应装在门框内侧，压接点松紧位置应合适。

#### （七）总配线架及各种配线架安装

总配线架底座位置应与成端电缆上线槽或上线孔洞相对应。跳线环安装位置应平滑、垂直、整齐。

总配线架滑梯安装应牢固可靠，滑轨端头应安装挡头，防止滑梯滑出滑道。

滑轨拼接应平正，滑梯滑动应平稳，手闸应灵敏。

### 四、缆线及电源线的布放

#### （一）电缆布放

1.  电缆的规格、路由走向应符合施工图设计的规定，电缆应排列整齐，外皮应无损伤。

2.  电源缆线、信号电缆、用户电缆与中继电缆应分离布放。电源线、地线及信号线也应分开布放、绑扎，绑扎时应使用同色扎带。

3.  电缆转弯应均匀圆滑，转弯的曲率半径应大于电缆直径的*10*倍。

4.  线缆在走线架上应横平竖直，不得交叉。从走线架下线时应垂直于所接机柜。

5.  布放走道电缆可用浸蜡麻线（或扎带）绑扎。绑扎后的电缆应互相紧密靠拢，外观平直整齐，线扣间距均匀，松紧适度。布放槽道电缆可以不绑扎，槽内电缆应顺直，尽量不交叉。在电缆进出槽道部位和电缆转弯处可用塑料皮衬垫，防止割破缆皮，出口处应绑扎或用塑料卡捆扎固定。

6.  同一机柜不同线缆的垂直部分在绑扎时，扎带应尽量保持在同一水平面上。

7.  使用扎带绑扎时，扎带扣应朝向操作侧背面，扎带扣修剪平齐。

#### （二）光纤布放

1.  光纤布放路由应符合设计要求，收信、发信排列方式应符合维护习惯。

2.  不同类型纤芯的光纤外皮颜色应满足设计要求。

3.  光纤宜布放在光纤护槽内，应保持光纤顺直，无明显扭绞。无光纤护槽时，光纤应加穿光纤保护管，保护管应顺直绑扎在电缆槽道内或走线架上，并与电缆分开放置。

4.  光纤从护槽引出宜采用螺纹光纤保护管保护。

5.  不可用电缆扎带直接捆绑无套管保护的光纤，宜用扎线绑扎或自粘式绷带缠扎，绑扎松紧适度。

6.  光纤活接头处应留一定的富余，余长应依据接头位置情况确定，一般不宜超过*2m*。光纤连接线余长部分应整齐盘放，曲率半径应不小于*30mm*。

7.  光纤必须整条布放严禁在布放路由中间做接头。

8.  光纤两端应粘贴标签，标签应粘贴整齐一致，标识应清晰、准确、文字规范。

#### （三）电源线敷设

1.  电源线必须采用整段线料，中间不得有接头。

2.  馈电采用铜（铝）排敷设时，铜（铝）排应平直，看不出有明显不平或锤痕。

3.  铜（铝）排馈电线正极应为红色油漆标志，负极应为蓝色标志，保护地应为黄色标志，涂漆应光滑均匀，无漏涂和流痕。

4.  *10mm<sup>2</sup>*及以下的单芯电力线宜采用打接头圈方式连接，打圈绕向与螺丝固紧方向一致，铜芯电力线接头圈应镀锡，螺丝和接头圈间应安装平垫圈和弹簧垫圈。

5.  *10mm<sup>2</sup>*以上的电力电缆应采用铜（铝）鼻子连接，鼻子的材料应与电缆相吻合。

6.  铜鼻子的规格必须与铜芯电源线规格一致，剥露的铜线长度适当，并保证铜缆芯完整接入铜鼻子压接管内，严禁损伤和剪切铜缆芯线。

7.  安装在铜排上的铜鼻子应牢靠端正，采用合适的螺栓连接，并安装齐备的平垫圈和弹簧垫圈。

8.  铜鼻子压接管外侧应采用绝缘材料保护，正极用红色、负极用蓝色、保护地用黄色。

9.  电源线连接时应保持熔丝或空气开关断开，电缆接线端子（或端头）采用绝缘材料包裹严实，依次连接保护地、工作地和工作电源，先连接供电侧端子后连接受电侧端子。

#### （四）电缆成端

1.  电缆成端处应留有适当富余量，成束缆线留长应保持一致。

2.  电缆开剥尺寸应与缆线插头（座）的对应部分相适合，成端完毕的插头（座）尾端不应露铜。

3.  配线架侧制作缆线端头时应确保设备端与设备物理断开，芯线焊接应端正、牢固、焊锡适量，焊点光滑、圆满、不成瘤形。

4.  双绞线电缆应按照设计规定或使用需要采用直通连接或交叉连接方式制作*RJ-45*插头（水晶头），并注意把芯线插入到插头线槽的根部，用线钳将插头压实，用仪表测试合格后才可以使用。

5.  屏蔽网剥头长度应一致，并保证与连接插头的接线端子外导体接触良好。

6.  组装好的电缆线插头（座）应配件齐全、位置正确、装配牢固。

7.  当信号线采用绕接方式终端时，应使用绕线枪，绕线应紧密不叠绕，线径为*0.4\~0.5mm*时绕6\~8圈，*0.6\~1.0mm*时绕4\~6圈。

8.  当信号线采用卡接方式终端时，卡线钳应与接线端子保持垂直，压下时发出回弹响声说明卡接完成，同时多余线头应自动剪断。

### 五、设备的通电检查

#### （一）通电前检查

1.  卸下架内保险和分保险，检查架内电源线连接是否正确、牢固、松动。

2.  在机架电源输入端应检查电源电压、极性、相序。

3.  机架和机框内部应清洁，清除焊锡（渣）、芯线头、脱落的紧固件或其他异物。

4.  架内无断线混线，开关、旋钮、继电器、印刷电路板齐全，插接牢固。

5.  开关预置位置应符合说明书规定。

6.  各接线器、连接电缆插头连接应正确、牢固、可靠。

7.  接线端子插接应正确无误。

#### （二）通电检查

1.  接通列保险，检查信号系统是否正常，有无告警。

2.  接通机架告警保险，观察告警信息是否正常。

3.  接通机架总保险，观察有无异样情况。

4.  开启主电源开关，逐级接通分保险，通过鼻闻、眼看、耳听注意有无异昧、冒烟、打火和不正常的声音等现象。

5.  电源开启后预热，无任何异常现象后，开启高压电源，加上高压电源应保持不跳闸。

上述机架加电过程中，应随时检查各种信号灯、电表指示是否符合规定，如有异常，应关机检查。安装机盘时，如发现个别单盘有问题，应换盘试验，确认故障原因。加电检查时，应戴防静电手环，手环与机架接地点应接触良好。

### 六、设备的割接、拆旧、搬迁、换装

#### （一）设备的割接

1.  新安装的设备应进行测试，保证其满足入网要求。

2.  布放好新旧设备之间的连接线。

3.  编写割接报告，报建设单位批准。

4.  由建设单位负责组织，施工单位协助，按计划割接。

5.  新设备割接入网后，及时做好测试工作。

#### （二）拆除旧设备

1.  拆除旧设备时，不得影响在用设备的正常运行。

2.  拆除过程应遵循的原则为：先拆除备用电路，后拆除主用电路；先拆除支路，后拆除群路；先拆除线缆，后拆除设备；先拆除设备，后拆除走线架；先拆除电源线后拆除信号线。

3.  拆除时应使用缠有绝缘胶布的扳手（或绝缘扳手），并将拆下的缆线端头作绝缘处理，防止短路。

4.  拆除线缆时应注意对非拆除线缆的保护。线缆翻越电缆槽时应在下方垫衬保护垫，避免划伤线缆外皮。

5.  拆除的线缆两端应做好绝缘防护和标记，应按规格、型号、长度分类依次盘好，整齐摆放到指定地点。

6.  拆除光纤时，不得影响其他光纤的正常运行。

#### （三）设备的搬迁、换装

1.  在用设备搬迁、换装前应制定详细的搬迁、换装计划，报建设单位审批，申请停电路时间，提前做好新机房的天馈线系统、电源系统、走线架及线缆的布放准备工作。

2.  设备的搬迁、换装工作由建设单位负责组织，施工单位协助进行，并做好各项准备工作。

3.  迁装旧设备在搬迁前应进行单机、通道等主要指标测试，并做好原始记录。迁装后应能达到原水平。

1L412012机房设备抗震和防雷接地
------------------------------

### 一、通信设备的抗震措施

1.  机架应按设计要求采取上梁、立柱、连固铁、列间撑铁、旁侧撑铁等连接件牢固连接，使之成为一个整体，并应与建筑物地面、承重墙、楼顶板及房柱加固，构件之间应按设计图要求连接牢固。

2.  通信设备顶部应与列架上梁可靠加固，设备下部应与地面加固，整列机架间应使用连接板连为一体。列架与机房侧房柱（或承重墙）每档应加固一次。

3.  机房的承重房柱应采用**“包柱子”**方式与机房加固件连为一体。

4.  列柜（头、尾柜）、支撑架或立柱应与地面加固。未装机的空列应在两端和中间设临时立柱支撑，中间立柱间距应为*2000\~2500mm*。

5.  列间撑铁间距应在*2500mm*左右，靠墙的列架应与墙壁加固。

6.  地震多发地区的列架还应考虑与房顶加固。

7.  铺设有活动地板的机房，机架不能加固在活动地板上，应加工与机架截面相符并与地板高度一致的底座，若多个机架并排，底座可做成与机架排列长度相同的尺寸。

8.  抗震支架要求横平竖直，连接牢固。

9.  墙终端一侧，如是玻璃窗户无法加固时，应使用长槽钢跨过窗户进行加固。

10. 加固材料可用*50mm×50mm×5mm*角钢，也可用5号槽钢或铝型材，加工机架底座可采用*50mm×75mm×6mm*角钢，其他特殊用途应根据设计图纸要求加固。

### 二、通信设备的防雷措施

#### （一）、天馈线避雷

<img src="/media/image50.png" style="width:1.57431in;height:1.97569in" />

图1L412012天线防雷保护示意图

1.  通信局（站）的天线必须安装避雷针，避雷针必须高于天线最高点的金属部分*1m*以上，避雷针与避雷引下线必须良好焊接，引下线应直接与地网线连接。

2.  天线应该安装在*45*°雷区域内，如图1L412012所示。

3.  天线馈线金属护套应在顶端及进入机房入口处的外侧作保护接地。

4.  出入站的电缆金属护套，在入站处作保护接地，电缆内芯线在进站处应加装保安器。

5.  在架空避雷线的支柱上严禁悬挂电话线、广播线、电视图接收天线及架空低压电力线等。

6.  通信局（站）建筑物上的航空障碍信号灯、彩灯及其他用电设备的电源线，应采用具有金属护套的电力电缆，或将电源线穿入金属管内布放，其电缆金属护套或金属管道应每隔*10m*就近接地一次。电源芯线在机房入口处应就近对地加装保安器。

#### （二）供电系统避雷

##### 1、交流变压器避雷

（1）交流供电系统应采用三相五线制供电方式为负载供电。当电力变压器设在站外时，宜在上方架设良导体避雷线。

（2）电力变压器高、低压侧均应各装一组避雷器，避雷器应尽量靠近变压器装设。

##### 2、电力电缆避雷

（1）当电力变压器设在站内时，其高压电力线应采用地埋电力电缆进入通信局（站），电力电缆应选用具有金属铠装层的电力电缆或其他护套电缆穿钢管埋地引入通信局（站）。

（2）电力电缆金属护套两端应就近接地。在架空电力线路与地埋电力电缆连接处应装设避雷器，避雷器的接地端子、电力电缆金属护层、铁脚等应连在一起就近接地。

（3）地埋电力电缆与地埋通信电缆平行或交叉跨越的间距应符合设计要求。严禁采用架空交、直流电力线引出通信局（站）。

（4）通信局（站）内的工频低压配电线，宜采用金属暗管穿线的布设方式，其竖直部分应尽可能靠近墙，金属暗管两端及中间应就近接地。

##### 3、电力设备避雷

（1）通信局（站）内交直流配电设备及电源自动倒换控制架，应选用机内有分级防雷措施的产品，即交流屏输入端、自动稳压稳流的控制电路，均应有防雷措施。

（2）在市电油机转换屏（或交流稳压器）的输入端、交流配电屏输入端的三根相线及零线应分别对地加装避雷器，在整流器输入端、不间断电源设备输入端、通信用空调输入端均应按上述要求增装避雷器。

（3）在直流配电屏输出端应加浪涌吸收装置。

#### （三）太阳电池、风力发电机组、市电混合供电系统防雷措施

1.  装有太阳电池的机房顶平台，其女儿墙应设避雷带，太阳电池的金属支架应与避雷带至少在两个方向上可靠连通，太阳电池和机房应在避雷针的保护范围内。

2.  太阳电池的输出地线应采用具有金属护套的电缆线，其金属护套在进入机房入口处应就近与房顶上的避雷带焊接连通，芯线应在机房入口处对地就近安装相应电压等级的避雷器。

3.  安装风力发电机组的无人站应安装独立的避雷针，且风力发电机和机房均应处于避雷针的保护范围内。避雷针的引下接地线、风力发电机的竖杆及拉线接地线应焊接在同一联合接地网上。

4.  风力发电机的引下电线应从金属竖杆里面引下，并在机房入口处安装避雷器，防止感应雷进入机房。

5.  通信局（站）的接地方式，应按联合接地的原理设计，即通信设备的工作接地、保护接地、建筑物防雷接地共同合用一组接地体的联合接地方式。

#### （四）接地系统的检查

1.  接地系统包括室内部分、室外部分及建筑物的地下接地网。

2.  接地系统室外部分包括建筑物接地、天线铁塔接地以及天馈线的接地，其作用是迅速泄放雷电引起的强电流，接地电阻必须符合相关规定。接地线应尽可能直线走线，室外接地排应为镀锡铜排。

3.  为保证接地系统有效，不允许在接地系统中的连接通路设置开关、熔丝类等可断开器件。

4.  埋设于建筑物地基周围和地下的接地网是各种接地的源头，其露出地面的部分称作接地桩，各种接地铜排都要通过接地引入线连至接地桩。

5.  接地引入线长度不应超过*30m*。当采用热镀锌扁钢材料，截面积应不小于*240mm*×*4mm*；当采用铜芯电缆时，铜导线截面不小于*90mm<sup>2</sup>*。

6.  室外接地点应采用刷漆、涂抹沥青等防护措施防止腐蚀。

### 三、通信设备的环境要求

#### （一）机房温度要求

1.  不同用途的机房，温度要求各不相同。

2.  在正常情况下，机房温度是指在地板上*2.0m*和设备前方*0.4m*处测得的数值。

3.  一类通信机房的温度一般应保持在*10\~26*℃之间；二类通信机房的温度一般应保持在*10\~28*℃之间；三类通信机房的温度一般应保持在*10\~30*℃之间。

#### （二）机房湿度要求

1.  机房湿度是指在地板上*2.0m*和设备前方*0.4m*处测得的数值，此位置应避开出、回风口。

2.  一类机房的相对湿度一般应保持在*40*%\~*70*%之间；二类机房的相对湿度一般应保持在*20*%\~*80*%之间（温度≤*28*℃，不得凝露）；三类机房的相对湿度一般应保持在*20*%\~*85*%之间（温度≤*30*℃，不得凝露）。

#### （三）机房防尘要求

1.  对于互联网数据中心（*IDC*机房），直径大于*0.5*μm的灰尘粒子浓度应≤*350*粒/L；直径大于5μm的灰尘粒子浓度应≤*3.0*粒/L。

2.  对于一类、二类机房，直径大于*0.5*μm的灰尘粒子浓度应≤*3500*粒/L；直径大于5μm的灰尘粒子浓度应≤*3.0*粒/L。

3.  对于三类机房和蓄电池室、变配电机房，直径大于*0.5*μm的灰尘粒子浓度应≤*18000*粒/L；直径大于5μm的灰尘粒子浓度应≤*300*粒/L。

#### （四）机房抗干扰要求

1.  机房内无线电干扰场强，在频率范围*0.15\~1000MHz*时，应≤*126dB*。

2.  机房内磁场干扰场强应≤*800A*/m（相当于*10Oe*[14]）。

3.  应远离*11*万伏以上超高压变电站、电气化铁道等强电干扰。

4.  应远离工业、科研、医用射频设备干扰。

5.  机房地面可使用防静电地漆布或防静电地板。

#### （五）机房照明要求

1.  机房应以电气照明为主，应避免阳光直射入机房内和设备表面上。

2.  机房照明一般要求有正常照明、保证照明和事故照明三种。正常照明是指由市电供电的照明系统；保证照明是指由机房内备用电源（油机发电机）供电的照明系统；事故照明是指在正常照明电源中断而备用电源尚未供电时，暂时由蓄电池供电的照明系统。

3.  一类、二类机房及*IDC*机房照明水平面照度最低应满足*500*照度标准值（*lx*），水平面照度指距地面*0.75m*处的测定值；三类机房照明水平面照度最低应满足*300*照度标准值（*lx*），水平面照度指距地面*0.75m*处的测定值；蓄电池室照明水平面照度最低应满足*200*照度标准值（*lx*），水平面照度指地面的测定值；发电机机房和风机、空调机房照明水平面照度最低应满足*200*照度标准值（*lx*），水平面照度指地面的测定值。

#### （六）机房荷载要求

1.  设备安装机房地面荷载大于*6kN*/*m<sup>2</sup>*（*600kg*/*m<sup>2</sup>*）。

2.  总配线架低架（每直列*800*线以下）不小于*8kN*/*m<sup>2</sup>*，高架（每直列*1000*线以上）不小于*10kN*/*m<sup>2</sup>*。

1L412013天馈线系统安装
----------------------

### 一、天馈线系统安装前的准备

天馈线系统是移动、微波、卫星等无线传输系统中非常重要的部分，其安装质量的好坏直接影响到通信系统的传输质量，有时甚至会造成重大的通信故障。

1.  所安装的天线、馈线运送到安装现场，应首先检查天线有无损伤，配件是否齐全，然后选择合适的组装地点进行组装。在组装过程中，应禁止天线面着地受力，避免损伤天线表面。馈源的安装应轻拿轻放，不能受力，使馈源变形。

2.  检查吊装设备。卷扬机、手推绞盘、手搬葫芦等所使用的安装工具必须安全完好，无故障隐患；钢丝绳、棕绳、麻绳等没有锈蚀、磨损、断股等不安全因素。

3.  依据设计核对天线的安装位置、方位角度，确定安装方案，布置安装天线后放尾绳，制定安全措施，划定安装区域，设立警示标志。

4.  检查抱杆和铁塔连接支架的所有螺栓，进行安装前紧固，以防止抱杆不牢固，造成安装测试后引起天线偏离固定位置，造成传输故障。同样，对于移动天线支架、卫星天线支架在安装前，也应仔细检查所有的连接螺栓是否齐全、完好。

5.  风力达到5级以上时，禁止进行高空作业；风力达到4级时，禁止在铁塔上吊装天线。雷雨天气禁止上塔作业。

### 二、天线安装要求

#### （一）基站天线

1.  基站天线的安装位置及加固方式应符合工程设计要求，安装应稳定、牢固、可靠。

2.  天线方位角和俯仰角应符合工程设计要求。

3.  天线的防雷保护接地系统应良好，接地电阻阻值应符合工程设计要求。

4.  天线应处于避雷针下的45°角的保护范围内。

5.  天线安装间距（含与非本系统天线的间距）应符合工程设计要求，全向天线收、发水平间距应不小于*3m*。在屋顶安装时，全向天线与避雷器之间的水平间距不小于*2.5m*，智能天线水平隔离距离应大于*2m*。

6.  全向天线离塔体间距应不小于*1.5m*。

#### （二）微波天线、馈源

1.  安装方位角及俯仰角应符合工程设计规定，垂直方向和水平方位应留有调整余量。

2.  安装加固方式应符合设备出厂说明书的技术要求，加固应稳定、牢固，天线与座架（或挂架）间不应有相对摆动。水平支撑杆安装角度应符合工程设计规定，水平面与中心轴线的夹角应小于或等于*25*°；垂直面与中心轴线的夹角应小于或等于5°；加固螺栓必须由上往下穿。

3.  组装式天线主反射面各分瓣应按设备出厂说明书相应顺序拼装，并使天线主反射面接缝平齐、均匀、光滑。

4.  主反射器口面的保护罩应按设备出厂说明书技术要求正确安装，各加固点应受力均匀。

5.  天线馈源、加固应符合设备出厂说明书的技术要求。馈源极化方向和波导接口应符合工程设计及馈线走向的要求，加固应合理，不受外加应力的影响。与馈线连接的接口面应清洁干净，电接触良好。

6.  天线调测要认真细心，严格按照要求操作。当站距在*45km*以内时，接收场强的实测值与计算值之差允许在*1.5dB*之内；当站距大于*45km*时，实测值与计算值之差允许在*2dB*之内。

#### （三）卫星地球站天线、馈源

1.  天线构件外覆层如有脱落应及时修补。

2.  天线防雷接地体及接地线的电阻值应符合施工图设计要求。

3.  各种含有转动关节的构件应转动灵活、平滑且无异常声音。

4.  天线驱动电机应在安装前进行绝缘电阻测试和通电转动试验，确认正常后再行安装。

5.  馈源安装

（1）馈源安装必须在干燥充气机和充气管路安装完毕，并可以连续供气的条件下才能进行。

（2）馈源安装后应及时密封并充气。充气机的气压和启动间隔要求应符合馈源及充气机说明书规定的条件，以免损坏馈源、窗口密封片。充气后应作气闭试验，应无泄漏。

1.  极化分离器及合路器的安装

（1）安装前检查连接极化器的直波导应无变形，内壁应洁净，无锈斑。

（2）在施工中，严禁任意调整极化分离器及合路器。安装时，应整体与馈源及其他波导器件连接。如限于结构特点必须拆开安装时，应在拆卸前做好标记，重新安装时准确按原标记恢复。

（3）安装过程中严防异物掉进馈源系统，严禁用手扶摸馈源内壁。

#### （四）GPS天线

<img src="/media/image51.png" style="width:3.14931in;height:3.63333in" />

图1L412013-1GPS天线安装示意图

1.  *GPS*天线应安装在较空旷位置，上方*90*°范围内（至少南向*45*°）应无建筑物遮挡。*GPS*天线离周围尺寸大于*200mm*的金属物体的水平距离不宜小于*1500mm*，如图1L412013-1所示。

2.  *GPS*天线与通信发射天线在水平及垂直方向上的距离应满足工程设计要求。

3.  *GPS*天线应垂直安装，垂直度各向偏差应不超过*1*°。

4.  当安装两套*GPS*天馈系统时，应保证两个*GPS*天线间距符合设计规定。

5.  *GPS*天线应处在避雷针顶点下倾*45*°保护范围内。

### 三、馈线安装要求

#### （一）移动基站馈线系统和室外光缆

1.  馈线的规格、型号、路由走向、接地方式等应满足工程设计的要求。馈线进入机房前应有防水弯，防止雨水进入机房。馈线拐弯应圆滑均匀，弯曲半径应大于或等于馈线外径（d）的*20*倍（软馈线的弯曲半径应大于或等于其外径的*10*倍），防水弯最低处应低于馈线窗下沿，如图1L412013-2所示。

<img src="/media/image52.png" style="width:2.36181in;height:2.26736in" />

图1L412013-2防水弯示意图

1-机房孔洞；2-走线架；3-固定卡子

1.  馈线衰耗及电压驻波比应满足工程设计要求。

2.  馈线与天线连接处、与设备侧软跳线连接处应有防雷器；馈线在室外部分的外屏蔽层应接地，接地线一端用铜鼻子与室外走线架或接地排应可靠连接，另一端用接地卡子卡在开剥外皮的馈线外屏蔽层（或屏蔽网）上，应保持接触牢靠并做防水处理，电缆和接地线应保持夹角小于或等于*15*°接地线的铜鼻子端应指向机房（或接地体入地）方向，并保持没有直角弯和回弯。馈线长度在*10m*以内时，需两点接地，两点分别在靠近天线处和靠近馈线窗处；馈线长度在*10\~60m*时，需三点接地，三点分别在靠近天线处、馈线中部垂直转水平处和靠近馈线窗处；馈线长度超过*60m*，每增加*20m*（含不足），应增加一处接地。

3.  室外光缆布放应符合设计要求，冗余部分应整齐盘绕，并固定在抱杆（或靠近抱杆的走线架）上。

4.  室外光缆布放时，禁止用力拉拽和弯折，禁止打开光缆接头上的保护盖和触摸纤芯。

5.  室外光缆在室内设备上方垂直悬空部分应使用尼龙搭扣缠绕，尼龙搭扣间距直为*10\~20cm*；室内走线架上应采用扎带绑扎方式。

6.  室外光缆在室外部分应采用皮线绑扎方式，先松紧适度地沿光缆缠绕3\~5圈，再将缠绕好的光缆固定在室外走线架每根横档上，皮线绑扎结扣应设置在走线架背面，结扣需修剪整齐。

7.  室外光缆从室外进入室内，可独立使用一个馈线孔，入室前应作防水弯。防水弯应与同期进入机房的馈线弯曲一致。

8.  室外光缆绑扎应顺直、整齐、美观，无交叉和跨越现象。

9.  光缆端头插接室外单元设备时，应对齐设备上的卡槽，再轻缓地将端头推入，并将光缆固定。

10. 光缆两端应安装标识牌，标识牌内容应统一、清晰、明了。标识牌应用扎带挂在正面容易看见的地方，应保持美观、一致。

#### （二）微波馈线系统

1.  馈线路由走向、安装加固方式和加固位置等应符合工程设计要求。

2.  馈线出入机房时，其洞口必须按工程设计要求加固和采取防雨措施；馈线与天线馈源、馈线与设备的连接接口应能自然吻合，馈线不应承受外力。

3.  馈线安装好后必须按工程设计要求接好地线，并做好防腐处理；馈线系统安装完后应做密封性试验，馈线保气时间应符合设计要求。

4.  安装的硬波导馈线应横平竖直、稳定、牢固、受力均匀，加固间距为*2m*左右，加固点与软波导、分路系统的间距为*0.2m*左右。同一方向的两条及两条以上的硬波导馈线应互相平行。

5.  安装的软波导馈线的弯曲半径和扭转角度必须符合产品技术标准要求。安装的椭圆软波导馈线两端椭矩变换处必须用矩形波导卡子加固，以便椭圆软馈线平直地与天线馈源、设备连接，达到自然吻合。椭圆软波导应用专用波导卡子加固，其水平走向的加固间距约为*1m*，垂直走向的加固间距约为*1.5m*，拐弯处应适当增加加固点。

#### （三）卫星地球站馈线系统

1.  同轴电缆及波导馈线的走向、连接顺序及安装加固方式应符合施工图设计要求；馈线应留足余量，以适应天线的转动范围。

2.  波导馈线连接前应先将其位置调好，使法兰盘自然吻合，先用销钉定位，装好密封橡皮圈，然后再用螺栓连接紧固。加固时，除可略向上托以消除因重力下垂以外，不允许波导馈线在其他方向受力（如向下压或向左右扳）。装好的波导馈线接头的橡皮圈不得扭绞或挤出槽外。当法兰盘不能自行吻合时，禁用螺栓强行拉紧合拢，以免波导管受附加应力而损伤。

3.  同轴电缆馈线转弯的曲率半径应不小于电缆直径的*12*倍，*LDF4-50*同轴电缆转弯的曲率半径应不小于*125mm*；室外同轴电缆接头应有保护套，并用硅密封剂密封。

4.  波导馈线和低损耗射频电缆外导体在天线附近和机房入口处应与接地体作良好的电气连接。

5.  矩形波导馈线自身应平直，其走向应与设备边缘及走线架平行。

6.  椭圆软波导转弯时，长、短轴方向的曲率半径均应符合馈线设计要求，扭转角不得大于馈线设计允许值。

### 四、塔放系统和室外单元[15]

1.  塔顶放大器和室外单元的安装位置和加固方式应符合工程设计要求。

2.  塔顶放大器和室外单元的各种缆线宜分层排列，避免交叉，余留的缆线应整齐盘放并固定好。

3.  塔顶放大器和室外单元与馈线、天线之间应匹配良好，做好可靠连接后，接头处应做防水、防雷处理。

4.  连接到塔顶放大器和室外单元的室外光缆接头（航空头），必须按照接头上的卡槽固定好位置，并按要求做好防水处理。

5.  电源线从室内防雷箱布放至天面室外防雷箱，路由应符合设计要求，并绑扎在走线架横档上。

6.  室内部分用扎带扎固的，应采用**下面平行上面交叉**方式，扎带头朝向应一致，扎带松紧应适度。

7.  室外部分可用皮线绑扎，先用皮线将电源线缠绕3\~5圈（圈数保持一致），然后绑扎在室外走线架横档上，每档均应做绑扎。皮线结扣应留在走线架背面，结扣需修剪整齐。

8.  电源线

（1）电源线必须整根布放，绑扎应整齐美观，无交叉和跨越现象。

（2）电源线在进入机房前应做防水弯，并与同期其他缆线弯曲一致。

（3）电源线室外部分应做防雷接地，接地方式和位置与馈线接地要求相同。

（4）电源线应绑扎标牌，标牌内容应统一、清晰、明了。

（5）制作电源线终端头时，开剥长度一致，且不应伤及芯线，连入接线端子处不得露铜。
